# H10／H11／H12：显热回收、风冷冷水机组、空气源供热热泵

三项均采用新设备ID，不替换旧水冷机组或双侧换热器，不修改已发布模块版本。规范项目和逐设备recipe在 `examples/hvac-expansion/`，生成/核对入口 `scripts/generate_hvac_expansion.py [--check]`。

## H10 `air_recovery_sensible`

Python v1模块、SDK0.6：`exhaust_in/out` 与 `supply_in/out` 两条独立空气回路，各自K/直径；支持普通Air气体及湿空气透传。换热采用单相显热ε–NTU，实际流量与比热形成各侧容量率；两通路热源严格等量反向。无漏风、无水分迁移、无物理储热。湿空气各股干空气质量和湿量各自守恒，传热通过平台热输运接口完成，不直接替换出口温度。

`ua_w_k` 默认1000W/K；`bypass_ratio`默认0，可运行中修改，在[0,1]内折减UA。它是等效热旁通，不暗中增加空气旁通流路。两侧等效直径默认0.4m，K默认2。正向为逆流，反转一侧按并流；零流一侧不传热；热量可以反向。累计 `state.recovered_energy_j` 只在接受步计入。

首版仅干盘管显热：各端口须不低于0°C，低温报 `AIR_RECOVERY_FROST_RANGE`；物性层或设备发现过饱和/凝结时拒绝，不消除水分以强行计算。无潜热效率、转轮带湿、结霜、除霜或厂家性能表。教学UA/K并非厂家精度。

专项 `tests/test_air_recovery.py`：8项已通过，包括独立NTU计算、两路干空气/湿量/焓账、反流、旁通、接受累计及凝结拒绝。recipe为 `air-recovery-moist`。

## H11 `air_cooled_chiller`

内置模型，只有冷冻水 `in0/out0` 两口；冷凝空气是外部干球环境边界，不是连入项目的第二水回路或风网。复用已有蒸气压缩循环、蒸发器和有限容量冷凝器求解；适用普通单相液体和风水联算中的独立水回路。

风侧容量率 `Ca=m_air,rated × fan_ratio × cp_air`，有效导热 `Ga=Ca(1-exp(-UAair/Ca))`；水侧同样使用等温制冷剂侧ε–NTU。循环同时满足蒸发吸热、冷凝排热和目标供水焓。满载不能达到目标时出水温度上浮；低负荷可沿用最低负荷运行点与占空比的周期平均模式，不产生逐次启停状态或虚构水侧热容。

默认空气侧UA6000W/K、有效风量8kg/s、cp1006J/(kg·K)、进风30°C、风机转速比1、额定风机1kW。静态几何及循环参数沿用水冷机组的明确字段，移除冷却水通路与最小冷却水量；室外进风温度、风机转速、运行状态和出水设定可运行中修改。无自然散热通道，有冷负荷但风量为零时报 `AIR_CHILLER_NO_AIR`。

制冷剂排热 `Qair=Qcooling+Pshaft`。输出 `compressor_electric_power_w` 为压缩机电功率，`fan_power_w=duty×Pfan,rated×n³`，`electric_power_w` 为二者总和，`system_cop`含风机。`air_outlet_temperature_k` 是开机段盘管出风，不含风机热；`air_mass_flow_kg_s`为周期平均风量，两者用于核对平均空气排热。电机损失和风机热留在外界，不重复加入制冷剂或冷冻水。停机时水侧等焓通流；最小流量在外层最终收敛点检查，不误拒绝试算中间值。

专项 `tests/test_air_water_chiller.py`：6项已通过，包含独立三方程循环根解、环境温度影响、低负荷平均风机电耗、停机/无风、真实单水回路、最终最小流量保护、moist_air中风水隔离及累计账。recipe为 `air-cooled-chiller`。

## H12 `air_source_heat_pump`

内置空气源**供热**整机，只有热水 `in0/out0` 两口和显式环境空气边界；不是把电功乘一个固定COP当供热。复用同一正向制冷循环：空气在蒸发侧放热，水在冷凝侧吸热。联立空气侧ε–NTU、水侧ε–NTU及循环求解Te、Tc和载量，满足出水设定；超额需求时满载运行，出水低于设定。首版仅连续容量调节，不含冷热切换、最小载量循环启停、四通阀或储热。

`hot_water_setpoint_k`默认40°C；水侧最小流量默认0（关闭保护）；空气UA6000W/K、额定8kg/s、cp1006、环境20°C、露点0°C、风机转速比1、额定风机1kW。循环额定制冷量15kW、额定蒸发5°C、额定冷凝50°C只用于反算压缩机排量，是教学设计值；其余效率与温度包络在合同中明确。运行、设定水温、环境干球/露点和风机比例允许运行中修改。

最终运行点检查：水量低于设定报 `HEAT_PUMP_LOW_FLOW`；反流拒绝；供热需求下零风量报 `HEAT_PUMP_NO_AIR`；蒸发温度低于0°C报 `HEAT_PUMP_FROST_UNSUPPORTED`，低于用户给定空气露点报 `HEAT_PUMP_CONDENSATION_UNSUPPORTED`。本轮无空气凝水、结霜/除霜、湿度变化或低温性能预测；空气露点不得高于干球。不能把本模型宣传为完整低温空气源热泵。

供热账：`Qheating=Qair_extracted+Pshaft`；总电耗为压缩机电功＋风机电功；COP由本次循环和边界算出。水温/压力来自真实液体回路，未强加出口温度边界。无需求/停机时水等焓通过，空气出口为空。供热与总电量仅在接受步累计。

专项 `tests/test_air_source_heat_pump.py`：5项已通过，包含独立三方程供热解、容量限制和天气变化、除霜/凝结边界拒绝、真实水网络与最终水量门槛、接受热量/电量。recipe为 `air-source-heat-pump`。

## 界面与兼容验收

这三项使用实际设备ID的参数/变量/曲线、固定项目合同和既有报告目录。新模块可从空白画布逐个放置。纯设备/网络专项通过不等于浏览器验收完成；空白组装、保存导出、导入重载、报告结果的实际证据由整体路线记录统一登记。
