# 暖通空调与冷水机房基础设备补全清单

> 2026-11-05 已按实际设备目录重新核对，当前制冷/暖通增补顺序、执行域依赖与统一交付标准见[设备模型路线](REFRIGERATION_HVAC_EQUIPMENT_ROADMAP.md)。下文保留原分批表和历史验收，不能把已交付第一批再次当成待新增。

核对日期：2026-11-02。源码基线：`31f1da9`。

范围：常见水冷中央空调的冷冻水、冷却水、空气处理和末端系统；冷水机组按整机设备表示。供热、风冷机组和变风量系统列为按需求增加的项目。

状态依据当前设备目录、模块源码及既有验收文档。本文是候选补全清单，优先级不表示已开始实施；**本轮随后的实施内容见[暖通基础设备与理想测点](HVAC_BASIC_EQUIPMENT.md)与[验收记录](HVAC_BASIC_EQUIPMENT_ACCEPTANCE.md)**。

## 0. 实施进展（2026-11-02）

已按本清单第一批交付以下设备，连同理想测点一并接入真实求解与界面：

| 清单项 | 交付内容 |
| --- | --- |
| B01 异径管 | `pipe_reducer`：两端管径、渐缩／渐扩、渐变长度与角度、反向流对应阻力 |
| B02 水侧三通 | `water_tee`：真实三端口分流／汇流，分支与公共口阻力系数、管径可编辑 |
| B03 分水器／集水器 | `water_header_2/4/6/8`、`water_collector_2/4/6/8`：可选支路数，支路阻力置 0 即理想同压模式 |
| B04 手动平衡阀 | `water_balancing_valve`：位置—流通能力曲线、Kv、压差与体积流量读数、运行中可调开度 |
| B05 三通调节阀 | `water_three_way_valve`：三端口两通路，互补开度，分流／混流两种接法 |
| B06 关断阀 | `water_shutoff_valve`：开／关两位操作方式、型号备注、0% 精确关断 |
| B07 过滤器 | `water_strainer`：额定流量—压降、污堵比例与压降倍数、运行中可调污堵 |
| B08 水泵停机 | `hvac_water_pump`：停机后按被动阻力通流，备用泵切换与并联泵由真实网络求解 |
| B09 止回阀 | `hvac_check_valve`：开启／关闭压差互补状态，反向严格截止，状态在接受步提交 |
| B10 定压补水装置 | `makeup_water_unit` 成套（过滤器＋止回阀＋平衡阀，压力边界留在组合外部）+ `hvac-closed-loop-makeup` 示例（补水＝泄漏、止回阀累计补水量、回差控制阀位） |
| B11 空调箱／新风机组／风机盘管 | `ahu_standard`（混风＋过滤＋盘管＋风机）、`fahu_standard`、`fcu_terminal` 三个固定成套模板，风／水侧各自成通路，公开风机曲线、盘管 UA、过滤器污堵等参数；`hvac-ahu-terminal` 示例覆盖房间送风 |
| B12 仪表与测点 | 理想测点（单点、两点差值、体积流量、热功率）绑定设备变量与端口物性，统一单位与显示换算，可直接作为 PID 反馈、曲线变量和报告数据 |
| B13 基础机房联锁 | `examples/control_templates/plant_interlock.py` 控制模板（启动顺序 → 压差确认 → 低压差停机 → 工作泵切换）+ `hvac-plant-interlock` 示例与控制页“载入机房联锁”按钮 |
| 组网示例 | 七个示例覆盖分集水器、平衡阀、三通阀、止回阀、停泵切换、三回路热平衡、空调箱送风、定压补水与联锁启停 |

第二批进展：E09 已完成最小流量保护、停机通流和低负荷周期平均运行首版，见[机组运行范围](CHILLER_OPERATING_LIMITS.md)。真实逐次启停、厂家性能图和多机调度仍后置。

仍待实施：第二批其余条目（E01–E08、E10–E11）及 E09 后续部分与“按需”项（风冷机组、热泵/锅炉、PICV/压差旁通、VAV/定静压、热回收、仪表误差与执行器故障）。

后续按实际案例需求推进：已完成[标准机房基础案例](HVAC_STANDARD_PLANT.md)的创建、运行、调阀、仪表／报告、保存重载后复算验收；第二批条目保留为候选，具体算例需要时再实施。

## 1. 状态与优先级

- **已有**：已有设备模型和使用或验收记录，可作为基础复用；不表示所有工程工况均已验证。
- **完善**：已有模型，但几何、运行工况或工程参数仍需补充。
- **等效／模板**：现有部件能表达基础作用，需要规范设备合同、型号、图形、组合或控制模板。
- **新增**：未发现对应的正式独立设备模型；部分基础关系可能已有。

优先级分为：**第一批**（标准机房与末端组网）、**第二批**（物理细节与设备运行完整性）、**按需**（由具体系统选型决定）。

## 2. 主循环已有设备

| 设备 | 当前基础 | 后续关注点 |
| --- | --- | --- |
| 圆管 | `pipe`：沿程阻力、粗糙度、散热、流体与管壁热容 | 普通管道无需重新增加算法；规格、保温与高差入口需按工程使用完善 |
| 冷冻水／冷却水／热水循环泵 | `pump`、`pump_variable_speed`：性能曲线、变速、功率、部分模块有电能累计 | 三种水泵可共用基础模型，分别配置工况和型号；停机工况见补全表 |
| 二通调节阀 | `valve`、`valve_equal_percentage`：线性／等百分比、正反流、完全关闭 | 水侧快开、厂家曲线与执行器行为见补全表 |
| 水冷冷水机组 | `water_chiller`：两水回路、制冷量、出水控制、容量不足、耗电 | 已可进行基础风水联算；厂家性能数据和低负荷启停列为第二批 |
| 冷却塔 | `cooling_tower_moist`：接触效能、排热、蒸发、飘水、排污、补水账 | 已有水耗计算；塔池、真实补水管路和风机耗电不能由这些账目直接推定 |
| 冷／热水盘管 | `water_coil`：独立空气／水通路、干湿换热、凝水 | 可作为空调箱和风机盘管的换热部件 |
| 双侧换热器 | `exchanger`：两侧水力、UA、ε–NTU | 可作板式换热器的基础等效；具体产品参数需配置 |
| 风管 | `duct`：矩形断面、沿程阻力、散热；普通气体管段可复用圆管关系 | 风管几何和管件细节列为第二批 |
| 风机、风阀、风口 | `fan`、`duct_damper`、`air_vent` | 已有变速风机、线性／等百分比／快开风阀和风口阻力；风口额定风量参数不等于自动恒风量控制 |
| 混合箱、空气过滤器 | `air_mixing_box`、`air_filter`：新回风混合、热湿输运、过滤阻力与污堵参数 | 可直接组成基础空气处理链路 |
| 加湿、电加热、房间负荷 | `humidifier`、`heater`、`air_room` | 已有基础部件和房间热湿状态；房间是系统负荷模型 |
| 温控与基础采样 | 设备变量、PID、Python 控制、房间温控示例 | 可复用测量与控制能力；标准仪表和系统联锁模板见补全表 |

## 3. 第一批：标准机房和末端需要补全的项目

| 编号 | 设备／功能 | 状态 | 需要补全什么 |
| --- | --- | --- | --- |
| B01 | 异径管 | 完善 | 当前管件只有一个管径和固定 K；增加两端管径、渐缩／渐扩方向、几何参数及反向流的对应阻力 |
| B02 | 水侧三通 | 完善 | 当前 `junction` 只连接，`pipe_fitting` 的三通选项仍为两端口单通路；增加真实三端口分流／汇流、直通与支管的阻力关系 |
| B03 | 分水器／集水器 | 等效／模板 | 现有节点和组合可搭出连接；增加可选支路数、支路标识、总流量与各路结果；明确理想同压模式和计入局部阻力的模式 |
| B04 | 手动平衡阀 | 等效／模板 | 复用阀门阻力关系，增加预设位置—Kv 曲线、压差和流量读数；手动平衡阀与自动恒流／压差控制设备分别定义 |
| B05 | 三通调节阀 | 新增 | 三个端口、两个受控通路；支持分流或混流接法，定义开度与两通路 Kv、关断和反向流行为 |
| B06 | 蝶阀／球阀等关断阀 | 等效／模板 | 共用基础阀门算法，增加设备类型、额定 Kv 或 K、开关／调节方式、型号与图形；关断后的网络行为须沿用真实求解 |
| B07 | 水侧 Y 型过滤器／除污器 | 等效／模板 | 基础阻力可复用，增加额定流量—压降、污堵参数和压差读数。`porous_filter` 是普通单相网络的公式示范，其新压降协议不能直接视为已在风水三回路联算可用 |
| B08 | 水泵停机与支路切换 | 完善 | 停泵时当前曲线关系不提供被动阻力；定义停止后的通流／回流行为，并验证止回阀、隔离阀、并联泵和备用泵切换 |
| B09 | 止回阀 | 完善 | 采用 v2 的正向开启压差和反向截止语义；补临界压差、迟滞接受、关闭后隔离及多泵支路配合。已有迟滞参数不表示求解器活动集已完整接入 |
| B10 | 定压补水装置 | 等效／模板 | 已有压力边界、泵、阀和控制；补成套拓扑、定压设定、补水启停、补水量与能量记录。固定压力参考与实际补水流量应分别定义；闭式回路示例的压力参考目前不提供实际补水 |
| B11 | 空调箱／新风机组／风机盘管 | 等效／模板 | 复用风机、过滤器、混合箱、水盘管、风阀和房间负荷，补标准成套模板与接口。现有 `fan_coil_unit` 参考包只有水侧两端口，不能直接当作完整风水联网末端；完整末端应由已有空气／水部件组合 |
| B12 | 仪表与测点 | 等效／模板 | 温度、压力、流量等原始变量已有；补测点绑定、统一仪表图形、单位、两点压差、热量／电量计量。理想仪表读取结果，测量误差与迟滞可后置 |
| B13 | 基础机房联锁 | 等效／模板 | 复用 PID 和 Python 控制，补水泵／机组启动顺序、流量或压差确认、无流量停机、停机顺序及状态提示的标准控制模板 |

## 4. 第二批：常用物理细节和运行完整性

| 编号 | 设备／功能 | 状态 | 需要补全什么 |
| --- | --- | --- | --- |
| E01 | 弯头与风管管件 | 完善 | 水／风管件已有固定 K；增加角度、弯曲半径、截面比、渐缩／渐扩等参数，并明确每个 K 的参考速度与适用范围 |
| E02 | 风侧三通／分支箱 | 完善 | 现有风管三通选项是两端口阻力近似；增加真实多端口分流／汇流、各路压降及热湿守恒 |
| E03 | 管路标高与高差 | 完善 | SDK 和底层压降关系已有通路高差项；内置节点标高仍限定零。补统一的输入、单位、方向和界面转换，不能直接记作内核没有重力项 |
| E04 | 水侧阀门特性 | 完善 | 增加快开／厂家曲线及必要的动作时间；目前等百分比阀的 LF 参数不代表全关时仍泄漏，真实关断泄漏需单独定义 |
| E05 | 泵／风机效率与风机停机 | 完善 | 效率目前主要为定值；增加效率随流量／转速变化、曲线范围提示及停风后的被动通流关系 |
| E06 | 膨胀罐 | 新增 | 增加气垫／膜片的压力—容积关系、初始预充、可容纳水量、与闭式水回路交换关系。现有开式水箱和固定质量困液模型不能直接代替膨胀罐 |
| E07 | 缓冲／蓄能水箱 | 完善／新增 | 已有开式水箱的质量与热状态；闭式缓冲水箱需要明确连接、储热和压力语义，并验证目标执行域，不能推定当前风水联算已支持水侧储热 |
| E08 | 冷却塔池、补水、排污与风机 | 完善 | 现有塔水耗是设备账目；补塔池存量与液位、补排水控制及与真实边界的关系，补风机耗电或型号数据 |
| E09 | 冷水机组工程参数 | 首版已完成 | 最小流量保护、停机通流与可选低负荷周期平均运行已接入；厂家性能数据、多机调度和真实逐次启停仍后置，见[运行范围](CHILLER_OPERATING_LIMITS.md) |
| E10 | 自动排气、泄水、安全泄压 | 新增／等效 | 补设备符号、端口、设定及流量关系；泄水需计入质量／能量边界，泄压需压力触发。真实气液排气与水锤属于另外的物理范围；本清单不将其算作简单阀门已经完成 |
| E11 | 板式换热器工程化 | 等效／模板 | 复用双侧换热器，补型号、两侧独立阻力参数和常用接法；污垢或换热系数随流量变化按需求增加 |

## 5. 按具体系统选型增加

| 设备／功能 | 当前基础 | 增加条件 |
| --- | --- | --- |
| 风冷冷水机组 | 当前暖通机组为水冷两水回路模型 | 选风冷方案时新增室外空气排热与整机性能模型 |
| 热泵／锅炉 | 已有热水盘管、电加热和换热器，但未发现对应正式整机目录项 | 需要供热时增加整机供热能力、耗能和运行范围；热源可先用明确的简化边界 |
| 自动压差平衡阀／压差旁通阀／PICV | 有阀门、软限流示范和 PID 基础 | 需要动态平衡时增加对应调节关系；软限流示范不保证自动恒流，不能直接当作 PICV |
| VAV／定静压控制 | 风阀、风机和 PID 基础已有 | 选变风量系统时增加末端模板、实际风量反馈、静压控制及组网验收 |
| 热回收新风设备 | 有通用换热与空气混合基础 | 需要新风热回收时明确显热／全热、泄漏和结露等适用范围 |
| 仪表测量误差与执行器故障 | 理想变量采样和控制基础已有 | 需要控制调试或故障仿真时增加误差、响应时间和故障状态 |

## 6. 补全后应能搭出的基础案例

1. **标准冷水机房**：水冷机组、冷冻水泵、冷却水泵、冷却塔、分集水器、过滤器、关断／止回阀和多个末端；逐回路检查流量、压差和热量关系。
2. **水力平衡案例**：至少两条不同阻力的末端支路，调节平衡阀得到目标分配；总流量与支路流量一致。
3. **三通阀案例**：分流和混流两种接法，覆盖开度两端、中间开度和反向压差；混合温度按焓和质量守恒计算。
4. **泵切换案例**：停泵、备用泵投入、止回阀截止和参数切换；结果要反映定义的被动阻力与隔离行为。
5. **空气处理末端案例**：新回风、过滤、风机、水盘管、房间和温控；湿工况检查凝水及空气／水能量关系。
6. **定压／膨胀／补水案例**：在对应模型完成后检查压力变化、容纳水量和实际补水账；压力参考点不作为隐含质量或热量来源。

新增基础设备最终应覆盖拖入、连接校验、参数单位、运行、结果、保存重载与版本绑定。是否需要新增求解器关系，应在具体设备设计时确定；设备名称或图形不同不自动要求增加一种算法。

## 7. 核对依据

- [内置水系统与基础设备目录](../backend/fn_engine/catalog.py)、[空气／水盘管／冷水机组目录](../backend/fn_engine/air_catalog.py)。
- [水侧管件实现](../modules/pipe_fitting/module.py)、[风侧管件实现](../modules/duct_fitting/module.py)、[止回阀 v2 语义与限制](../modules/check_valve_v2/README.md)。
- [等百分比阀](../modules/valve_equal_percentage/README.md)、[变速泵](../modules/pump_variable_speed/README.md)、[风机](../modules/fan/README.md)。
- [自定义压降适用范围](CUSTOM_PRESSURE_DROP.md)、[当前风机盘管参考合同](../modules/fan_coil_unit/manifest.json)。
- [冷水机组与风水联算](CHILLER_AIR_LOOP.md)、[房间温控](ROOM_TEMPERATURE_CONTROL.md)、[风侧使用说明](AIR_SIDE_USER_GUIDE.md)。
- [底层压降与高差关系](../backend/fn_engine/hydraulic_derivatives.py)、[当前冷水机组整机模型](../backend/fn_engine/water_chiller.py)。
